---
title: "数据机房的管理制度"
date: 2005-12-27 16:23:00
layout: post
categories: 技术
tags: 
---

今天客户的服务器还没有修好，但是和客户一起总结了导致服务器损坏的原因。

* 服务器机架设计不合理：服务器的机架前面居然是玻璃门，后面是铁皮门。导致服务器的设计风路（由前到后）与机架的设计风路（由下到上）不匹配，风路不畅。原来看见过的DELL原装机架前面没有门，后面是网状门。
* 机房风路设计不合理：风由风机鼓入地板下，再由机架下入风口进入机架。但是地板下弱电线路错综复杂，影响送风效果。地板下应该有专门的风道送风。送入风道的应该是经过空凋冷风。
* 服务器机房管理制度不执行：服务器会自动监视自身运转状况，风扇停转，CPU过热会报警。机房按照制度每天需要多次巡视，没有执行，以致机房管理员没有看到报警信息。看来机房巡视制度不能只停留于规章制度。

不过至强CPU严重的散热问题现在看来确实太严重，要知道服务器风道出口的两个散热风扇的总功率为120W。

这次事故不算上对运行系统的影响，但是硬件损坏造成的损失就已经达到了数万。